&HEAD CHID='Qs=1000_RI=20', TITLE='Flame Height Test, Q*=1000' /

&MESH IJK=65,65,160, XB=-28.7,28.7,-28.7,28.7,-7.16,136. /
&TIME T_END=212. /

&MISC HUMIDITY=0, Y_CO2_INFTY=0/
&REAC FUEL='PROPANE',N_SIMPLE_CHEMISTRY_REACTIONS=2,
      SOOT_YIELD=0.015, RADIATIVE_FRACTION=0 /


&RADI TRI_MODEL=F/

&SURF ID='burner', HRRPUA=1512725., COLOR='RED' /
&OBST XB=-0.5,0.5,-0.5,0.5,-1.8,0.0, SURF_IDS='burner','INERT','INERT', THICKEN=.TRUE. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&DUMP DT_HRR=5., NFRAMES=100, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC XB=0.0,0.0,0.0,0.0,0.4454,135.55, QUANTITY='HRRPUL', POINTS=152, Z_ID='Height', ID='HRRPUL' /

&SLCF PBY=0, QUANTITY='RADIATION LOSS', CELL_CENTERED=T /
&SLCF PBY=0, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBY=0, QUANTITY='TRI CORRECTION', CELL_CENTERED=T /
&SLCF PBY=0, QUANTITY='TEMPERATURE', CELL_CENTERED=T /

&TAIL /

