&HEAD CHID='Qs=5_RI=10', TITLE='Flame Height Test, Q*=5' /

&MESH IJK=33,33,80, XB=-3.44,3.44,-3.44,3.44,-0.86,16.3 /
&TIME T_END=74. /

&MISC HUMIDITY=0, Y_CO2_INFTY=0/
&REAC FUEL='PROPANE',
      SOOT_YIELD=0.015, RADIATIVE_FRACTION=0 /


&RADI TRI_MODEL=F/

&SURF ID='burner', HRRPUA=7564., COLOR='RED' /
&OBST XB=-0.5,0.5,-0.5,0.5,-0.2,0.0, SURF_IDS='burner','INERT','INERT', THICKEN=.TRUE. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&DUMP DT_HRR=5., NFRAMES=100, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC XB=0.0,0.0,0.0,0.0,0.10525,16.1928, QUANTITY='HRRPUL', POINTS=76, Z_ID='Height', ID='HRRPUL' /

&TAIL /

