&HEAD CHID='Qs=2000_RI=20', TITLE='Flame Height Test, Q*=2000' /

&MESH IJK=65,65,160, XB=-37.8,37.8,-37.8,37.8,-9.45,180. /
&TIME T_END=244. /

&MISC HUMIDITY=0, Y_CO2_INFTY=0/
&REAC FUEL='PROPANE',
      SOOT_YIELD=0.015, RADIATIVE_FRACTION=0 /


&RADI TRI_MODEL=T/

&SURF ID='burner', HRRPUA=3025450., COLOR='RED' /
&OBST XB=-0.5,0.5,-0.5,0.5,-2.4,0.0, SURF_IDS='burner','INERT','INERT', THICKEN=.TRUE. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&DUMP DT_HRR=5., NFRAMES=100, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC XB=0.0,0.0,0.0,0.0,0.6145,179.41, QUANTITY='HRRPUL', POINTS=152, Z_ID='Height', ID='HRRPUL' /

&TAIL /

