&HEAD CHID='Qs=2_RI=10', TITLE='Flame Height Test, Q*=2' /

&MESH IJK=33,33,80, XB=-2.4,2.4,-2.4,2.4,-0.60,11.3 /
&TIME T_END=62. /

&MISC HUMIDITY=0, Y_CO2_INFTY=0/
&REAC FUEL='PROPANE',N_SIMPLE_CHEMISTRY_REACTIONS=2,
      SOOT_YIELD=0.015, RADIATIVE_FRACTION=0 /


&RADI TRI_MODEL=T/

&SURF ID='burner', HRRPUA=3025., COLOR='RED' /
&OBST XB=-0.5,0.5,-0.5,0.5,-0.15,0.0, SURF_IDS='burner','INERT','INERT', THICKEN=.TRUE. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&DUMP DT_HRR=5., NFRAMES=100, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC XB=0.0,0.0,0.0,0.0,0.069375,11.2256, QUANTITY='HRRPUL', POINTS=76, Z_ID='Height', ID='HRRPUL' /

&TAIL /

