&HEAD CHID='Qs=p2_RI=05', TITLE='Flame Height Test, Q*=0.2' /

&MESH IJK=17,17,40, XB=-0.95,0.95,-0.95,0.95,-0.24,4.51 /
&TIME T_END=39. /

&MISC HUMIDITY=0, Y_CO2_INFTY=0/
&REAC FUEL='PROPANE',
      SOOT_YIELD=0.015, RADIATIVE_FRACTION=0/


&RADI TRI_MODEL=T/

&SURF ID='burner', HRRPUA=302.5, COLOR='RED' /
&OBST XB=-0.5,0.5,-0.5,0.5,-0.1,0.0, SURF_IDS='burner','INERT','INERT', THICKEN=.TRUE. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&DUMP DT_HRR=5., NFRAMES=100, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC XB=0.0,0.0,0.0,0.0,0.0569,4.4506, QUANTITY='HRRPUL', POINTS=38, Z_ID='Height', ID='HRRPUL' /

&TAIL /

