&HEAD CHID='methane_XO2_18_dx_1p25cm', TITLE='UMD Line Burner, methane' /

&MULT ID='m1', DX=0.425,DY=0.30,DZ=0.30, I_UPPER=1,J_UPPER=1,K_UPPER=4/ 20 meshes
&MESH IJK=34,24,24, XB=-0.425,0.0,-0.30,0,-0.0125,0.2875, MULT_ID='m1'/

&MULT ID='m2', DY=1.30,DZ=0.75, J_UPPER=1, K_UPPER=1 / 4 meshes
&MESH IJK=34,24,20, XB=-0.425,0.425,-1.00,-0.30,-0.0125,0.7375, MULT_ID='m2'/

&TIME T_END=20. /

&DUMP DT_DEVC=1, DT_HRR=1 /

&MISC SIMULATION_MODE='LES'/

&RADI NUMBER_RADIATION_ANGLES=400, ANGLE_INCREMENT=20, TRI_MODEL=T, TRI_VERSION=3 /

&SPEC ID='NITROGEN' /

&REAC RADIATIVE_FRACTION=0.0
      FUEL='METHANE', N_SIMPLE_CHEMISTRY_REACTIONS=2,
      AIT_EXCLUSION_ZONE=-0.3,0.3,-0.05,0.05,-.05,0.05
      CRITICAL_FLAME_TEMPERATURE = 1507, AUTO_IGNITION_TEMPERATURE=450. /

&SURF ID='BURNER', SPEC_ID(1)='METHANE', MASS_FLUX(1)=0.04026, COLOR='RED', TMP_FRONT=600. / HRRPUA=2000 kJ/s/m2

&SURF ID='COFLOW', COLOR='BLUE',
      SPEC_ID(1)='AIR',      MASS_FLUX(1)=0.245, RAMP_MF(1)='O2 RAMP'
      SPEC_ID(2)='NITROGEN', MASS_FLUX(2)=0.257, RAMP_MF(2)='N2 RAMP' /
&RAMP ID='O2 RAMP', T= 0.0, F=1.00 /
&RAMP ID='O2 RAMP', T=20.0, F=1.00 /
&RAMP ID='N2 RAMP', T= 0.0, F=0.1432 /
&RAMP ID='N2 RAMP', T=20.0, F=0.1432 /

&OBST XB=-0.25,0.25,-0.025,0.025,-0.0125,0.0, SURF_IDS='BURNER','INERT','INERT' /

&OBST XB=-0.425,0.425,-0.30,-0.25,-0.0125,0.0 /
&OBST XB=-0.425,0.425, 0.25, 0.30,-0.0125,0.0 /

&OBST XB=-0.425,-0.375,-0.25,0.25,-0.0125,0.0 /
&OBST XB= 0.375, 0.425,-0.25,0.25,-0.0125,0.0 /

&MATL ID='KAOWOOL', CONDUCTIVITY=0.07, DENSITY=220, SPECIFIC_HEAT=1.1 /
&SURF ID='CERAMIC BOARD', COLOR='IVORY', MATL_ID='KAOWOOL', THICKNESS=0.05 /
&VENT SURF_ID='CERAMIC BOARD' XB=-0.30,0.30,-0.075,0.075,-0.0124,-0.0124/
&VENT SURF_ID='COFLOW', XB=-0.375,0.375,-0.25,0.25,-0.0125,-0.0125/

&SURF ID='HEAT FLUX WALL', COLOR='INVISIBLE'/
&VENT DB='XMAX',SURF_ID='OPEN'/
&VENT DB='XMIN',SURF_ID='OPEN'/
&VENT DB='YMAX',SURF_ID='HEAT FLUX WALL'/
&VENT DB='YMIN',SURF_ID='HEAT FLUX WALL'/
&VENT DB='ZMAX',SURF_ID='OPEN'/
&VENT DB='ZMIN',SURF_ID='OPEN'/

&SLCF PBY=0.001, QUANTITY = 'VELOCITY', VECTOR=.TRUE./
&SLCF PBY=0.001, QUANTITY = 'TEMPERATURE', CELL_CENTERED=.TRUE./
&SLCF PBY=0.001, QUANTITY = 'HRRPUV', CELL_CENTERED=.TRUE./
&SLCF PBY=-.990, QUANTITY = 'INTEGRATED INTENSITY', CELL_CENTERED=.TRUE./
&SLCF PBY=0.001, QUANTITY = 'INTEGRATED INTENSITY', CELL_CENTERED=.TRUE./
&SLCF PBY=0.990, QUANTITY = 'INTEGRATED INTENSITY', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'INTEGRATED INTENSITY', CELL_CENTERED=.TRUE./

&SLCF PBY=0.001, QUANTITY = 'VOLUME FRACTION', SPEC_ID='METHANE', CELL_CENTERED=.TRUE./
&SLCF PBY=0.001, QUANTITY = 'VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE./
&SLCF PBY=0.001, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE./
&SLCF PBY=0.001, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE./
&SLCF PBY=0.001, QUANTITY = 'VOLUME FRACTION', SPEC_ID='NITROGEN', CELL_CENTERED=.TRUE./
&SLCF PBY=0.001, QUANTITY = 'MASS FRACTION', SPEC_ID='SOOT', CELL_CENTERED=.TRUE./
&SLCF PBY=0.001, QUANTITY = 'FLAME TEMPERATURE', CELL_CENTERED=.TRUE./
&SLCF PBY=0.001, QUANTITY = 'RADIATION LOSS', CELL_CENTERED=.TRUE./
&SLCF PBY=0.001, QUANTITY = 'FLAME VOLUME FRACTION', CELL_CENTERED=.TRUE./
&SLCF PBY=0.001, QUANTITY = 'ABSORPTION COEFFICIENT', CELL_CENTERED=.TRUE./
&SLCF PBY=0.001, QUANTITY = 'TRI CORRECTION', CELL_CENTERED=.TRUE./
&SLCF PBY=0.001, QUANTITY = 'EXTINCTION', CELL_CENTERED=.TRUE./

&SLCF PBX=0.001, QUANTITY = 'VOLUME FRACTION', SPEC_ID='METHANE', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'VOLUME FRACTION', SPEC_ID='NITROGEN', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'MASS FRACTION', SPEC_ID='SOOT', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'FLAME TEMPERATURE', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'RADIATION LOSS', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'FLAME VOLUME FRACTION', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'ABSORPTION COEFFICIENT', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'TRI CORRECTION', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'EXTINCTION', CELL_CENTERED=.TRUE./

&BNDF QUANTITY='GAUGE HEAT FLUX', CELL_CENTERED=.TRUE. /

&PROP ID='TC', EMISSIVITY=0.9, DENSITY=8665, DIAMETER=0.0005, SPECIFIC_HEAT=0.4855/

&DEVC ID = 'XO2',   XYZ = 0,0.15,-0.0124, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=F/
&DEVC ID = 'qrad1', XB = -0.20,0.20, 1.0, 1.0,0.05,0.30, QUANTITY='GAUGE HEAT FLUX', IOR=-2, SPATIAL_STATISTIC='MEAN' /
&DEVC ID = 'qrad2', XB = -0.10,0.10,-1.0,-1.0,0.08,0.28, QUANTITY='GAUGE HEAT FLUX', IOR= 2, SPATIAL_STATISTIC='MEAN' /
&DEVC ID = 'Lf', XB=0,0,0,0,0,1, POINTS=50, QUANTITY='HRRPUL', TIME_HISTORY=T/

&DEVC XB=0,0,-0.24688,0.24688,0.125,0.125, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='TEMPERATURE', ID='T_125', Y_ID='y' /
&DEVC XB=0,0,-0.24688,0.24688,0.125,0.125, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='THERMOCOUPLE', PROP_ID='TC', ID='TC_125', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,0.125,0.125, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='THERMOCOUPLE', PROP_ID='TC', ID='TC_rms_125', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /
&DEVC XB=0,0,-0.24688,0.24688,0.125,0.125, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='XO2_125', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,0.125,0.125, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='FLAME TEMPERATURE', ID='TF_125', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,0.125,0.125, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='FLAME VOLUME FRACTION', ID='XF_125', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,0.125,0.125, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='RADIATION LOSS', ID='QR_125', HIDE_COORDINATES=.TRUE. /

&DEVC XB=0,0,-0.24688,0.24688,0.250,0.250, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='TEMPERATURE', ID='T_250', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,0.250,0.250, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='THERMOCOUPLE', PROP_ID='TC', ID='TC_250', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,0.250,0.250, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='THERMOCOUPLE', PROP_ID='TC', ID='TC_rms_250', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /
&DEVC XB=0,0,-0.24688,0.24688,0.250,0.250, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='XO2_250', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,0.250,0.250, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='FLAME TEMPERATURE', ID='TF_250', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,0.250,0.250, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='FLAME VOLUME FRACTION', ID='XF_250', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,0.250,0.250, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='RADIATION LOSS', ID='QR_250', HIDE_COORDINATES=.TRUE. /

&DEVC XB=0,0,-0.24688,0.24688,0.500,0.500, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='TEMPERATURE', ID='T_500', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,0.500,0.500, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='THERMOCOUPLE', PROP_ID='TC', ID='TC_500', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,0.500,0.500, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='THERMOCOUPLE', PROP_ID='TC', ID='TC_rms_500', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /
&DEVC XB=0,0,-0.24688,0.24688,0.500,0.500, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='XO2_500', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,0.500,0.500, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='FLAME TEMPERATURE', ID='TF_500', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,0.500,0.500, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='FLAME VOLUME FRACTION', ID='XF_500', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,0.500,0.500, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='RADIATION LOSS', ID='QR_500', HIDE_COORDINATES=.TRUE. /

&DEVC XB=0,0,-0.24688,0.24688,1.000,1.000, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='TEMPERATURE', ID='T_1000', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,1.000,1.000, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='THERMOCOUPLE', PROP_ID='TC', ID='TC_1000', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,1.000,1.000, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='THERMOCOUPLE', PROP_ID='TC', ID='TC_rms_1000', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /
&DEVC XB=0,0,-0.24688,0.24688,1.000,1.000, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='XO2_1000', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,1.000,1.000, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='FLAME TEMPERATURE', ID='TF_1000', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,1.000,1.000, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='FLAME VOLUME FRACTION', ID='XF_1000', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,-0.24688,0.24688,1.000,1.000, STATISTICS_START=10, STATISTICS_END=20, POINTS=40, QUANTITY='RADIATION LOSS', ID='QR_1000', HIDE_COORDINATES=.TRUE. /

&DEVC XB=0,0,0,0,0.03,1.0, STATISTICS_START=10, STATISTICS_END=20, POINTS=24, QUANTITY='THERMOCOUPLE', PROP_ID='TC', ID='TCz', Z_ID='z' /
&DEVC XB=0,0,0,0,0.03,1.0, STATISTICS_START=10, STATISTICS_END=20, POINTS=24, QUANTITY='THERMOCOUPLE', PROP_ID='TC', ID='TCz_rms', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /
&DEVC XB=0,0,0,0,0.03,1.0, STATISTICS_START=10, STATISTICS_END=20, POINTS=24, QUANTITY='TEMPERATURE', ID='Tz', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,0,0,0.03,1.0, STATISTICS_START=10, STATISTICS_END=20, POINTS=24, QUANTITY='FLAME TEMPERATURE', ID='TFz', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,0,0,0.03,1.0, STATISTICS_START=10, STATISTICS_END=20, POINTS=24, QUANTITY='FLAME VOLUME FRACTION', ID='XFz', HIDE_COORDINATES=.TRUE. /
&DEVC XB=0,0,0,0,0.03,1.0, STATISTICS_START=10, STATISTICS_END=20, POINTS=24, QUANTITY='RADIATION LOSS', ID='TFz', HIDE_COORDINATES=.TRUE. /

&TAIL/
